# ТЗ: нагрів бойлерів від сонця (коли з'являться панелі)

Чернетка 02.09.2026 для обговорення. Мета — не написати автоматизацію зараз,
а домовитись про умови, дані й межі, щоб у день підключення панелей лишилось
тільки закодувати. Продовжує `ev-solar-charging-design.md` (черга 2), де
описано перемикач фаз для зарядки; бойлери простіші, бо обидва вже на виході
інвертора або на розетці, якою HA керує.

## 1. Що є зараз

| Що | Сутність / факт | Стан |
|---|---|---|
| Бойлер Midea (середній будинок) | `water_heater.144036023323246_water_heater`, 30–75 °C, `supported_features: 9` = **уставка температури + увімк/вимк**, режими `eplus`, `efficient`, `night`, `summer/winter` як атрибути | уставка зараз **33 °C**, бак 60 л, верхній тен 2,2 кВт, нижній 0,8 кВт |
| Бойлер бабусі | розетка `switch.boiler_babusi_socket` (LocalTuya, 2 кВт), розклад 04:00–06:59 у `input_datetime.boiler_babusi_*`, вимикач `input_boolean.boiler_babusi_rozklad` | працює за нічним тарифом |
| Інвертор Deye | `sensor.inverter_battery` (SOC), `sensor.inverter_pv_power`, `sensor.inverter_load_power`, `sensor.inverter_grid_power`, `binary_sensor.inverter_grid`, `number.inverter_battery_capacity` = 200 А·год (≈10,2 кВт·год) | PV-сенсори існують і віддадуть числа щойно будуть панелі |
| Прогноз погоди | `weather.forecast_golovna` (met.no): погодинно на 48 год з `cloud_coverage` і `precipitation` — перевірено 02.09 | достатньо для «відносно сонячно» |
| Прогноз відключень | інтеграція `yasno_outages` встановлена, **але не налаштована** (0 сутностей): треба вибрати регіон і групу | без цього умова «не прогнозуються відключення» неможлива |
| Прогноз генерації | інтеграцій Forecast.Solar / Solcast немає | додати Forecast.Solar (вбудована, без ключа) після монтажу: потрібні кВт·пік, азимут, нахил |
| Тариф | день 5,00 / ніч 2,50 грн, `sensor.tarif_elektroenergii_zaraz`, `tariffs.json` | економіка рішення «сонце проти ночі» |

## 2. Відкрите питання, яке блокує половину ТЗ

**Чи дім бабусі на тому самому лічильнику й за тим самим інвертором?** Питання
стоїть у handoff від 26.08 без відповіді. Якщо бабусин будинок живиться з
окремого вводу, сонячний надлишок туди фізично не дійде, і «бойлер бабусі від
сонця» неможливий — лишається тільки нічний тариф. Тоді ТЗ стосується лише
бойлера Midea. Відповідь потрібна до монтажу.

## 3. Принцип: батарея — головний гістерезис, надлишок — лише квиток на вхід

Прогноз потрібен лише для планування ночі (розділ 5). Вмикати нагрів за
самим надлишком потужності не можна: `pv − load` стрибає з кожною хмарою, і
тен смикався б щохвилини (зауваження власника 02.09). Натомість головна умова
і ввімкнення, і вимкнення — **рівень батареї з широким гістерезисом**:
увімкнути при ≥ 95 %, вимкнути при ≤ 80 %.

Чому це не смикатиме реле. 15 % від 10,2 кВт·год — це 1,5 кВт·год. Навіть
якщо сонце зникло зовсім, тен Midea на 2,2 кВт садить батарею з 95 до 80 %
приблизно за 40 хвилин, а щоб знову набрати 95 %, потрібна ще година
надлишку. Цикл фізично не буває коротшим за півтори-дві години.

Чим це коштує і як цього уникнути. Кожен старт «на хмару» — до 1,5 кВт·год із
батареї у воду, які потім доберуться з мережі за денним тарифом (~7 грн, якщо
в Deye увімкнено заряд від мережі). Тому надлишок лишається **умовою входу**
з витримкою: не стартувати похмурого ранку при повній батареї. Падіння PV
після старту нагрів **не** вимикає — за це відповідає батарея.

Умови ввімкнення (усі разом):

1. **Батарея**: `sensor.inverter_battery` ≥ SOC_on (95 %).
2. **Сонце є**: `sensor.inverter_pv_power` ≥ PV_on (1,0 кВт) протягом 10 хв.
3. **Мережа є** (`binary_sensor.svitlo_vidsutnie = off` **і**
   `binary_sensor.invertor_zviazok = on`): під час відключення гріємо лише за
   правилами блекауту, і жодного «сонячного» нагріву.
4. **Не заплановане відключення** у найближчі 3 години (Yasno) — інакше
   надлишок кращий у батареї, а не у воді. Виняток: батарея 100 % і сонце є —
   гріти можна, бо інакше енергія пропаде.
5. **Вікно часу**: 09:00–16:00 (до цього PV замалий, після — сонце сідає, а
   вода ще потрібна ввечері).
6. **Є що гріти**: у Midea `current_temperature` нижча за цільову «сонячну»
   уставку T_solar; у бабусі — розетка не в нічному вікні і не в ручному
   режимі.
7. **Ліміт стартів**: не більше трьох на день на бойлер.

Умови вимкнення (будь-яка):

- батарея ≤ SOC_off (80 %) — тен тягне з батареї, досить;
- зникло світло або зв'язок з інвертором (негайно, без мінімального пробігу);
- заплановане відключення менш ніж за годину (Yasno);
- досягнуто T_solar (Midea сам вимкне тен, але уставку треба повернути);
- кінець вікна 16:00;
- людина вимкнула вручну (`input_boolean.sonce_boilery_dozvoleno = off`).

**Мінімальний пробіг** після старту — 30 хвилин: жодне з м'яких вимкнень
(батарея, уставка, вікно) не діє раніше; аварійні (світло, зв'язок, ручне)
діють одразу.

Для **зарядки авто** ті самі 80/95 працюють, але станція вміє краще за
«увімк/вимк»: у неї є струм 8–32 А (`number.zariadka_7_5kvt_set_*`).
Правильніше знижувати струм до 8 А, коли батарея опускається до 85 %, і
повертати 16 А при 95 %, ніж смикати `Close/Open charging`. Це вже черга 2 з
`ev-solar-charging-design.md`, після перемикача фаз.

## 4. Як саме керувати кожним бойлером

**Midea — уставкою, а не вимиканням.** У звичайний час тримати економну
уставку (зараз 33 °C — це низько; варто обговорити 45), а в сонячному вікні
підняти до T_solar = 60–65 °C: `water_heater.set_temperature`. Після вікна
повернути базову. Так бойлер сам вирішує, скільки гріти, а ми лише кажемо
«зараз енергія безкоштовна». Побічно це закриває легіонелу: 60 °C раз на
кілька днів — краще, ніж нічна «дезінфекція» о 23:00 за нічним тарифом (та
автоматизація стане непотрібною в сонячні місяці).

**Бабусин — розеткою**, бо там бак без розумного керування. Увімкнути на
сонячному надлишку, вимкнути за умовами вище або по таймеру T_max (1,5 год —
2 кВт × 1,5 год = 3 кВт·год, приблизно бак 80 л із 15 до 50 °C).

**Черговість, коли надлишку на обидва не вистачає** (2,2 + 2,0 = 4,2 кВт при
типових 3–5 кВт панелей): спершу Midea (у ньому живуть троє), через 30 хв або
по досягненні уставки — бабусин. Одночасно обидва лише при надлишку ≥ 4,5 кВт.

**Зарядка авто** (черга 2 з іншого документа) стоїть після бойлерів: бойлери
з'їдають 3–6 кВт·год і закінчують, авто може забрати все, що лишилось.

## 5. Що робити з нічним тарифом

Бабусин розклад 04:00–06:59 зараз безумовний. Із сонцем з'являється вибір:
гріти вночі за 2,50 чи вдень за 0. Рішення о 21:00 (разом із вечірнім
питанням про дощ, той самий час):

- якщо на завтра 09:00–15:00 прогноз met.no дає середню хмарність ≤ 40 % і
  опади 0, а Forecast.Solar обіцяє ≥ E_min кВт·год (наприклад 6) — **нічний
  нагрів пропускається**, `input_boolean.boiler_babusi_nich_propustyty = on`;
- інакше — ніч як зараз.

Страховка: якщо до 14:00 сонячний нагрів так і не стартував (хмари не
вгадали), увімкнути бабусин бойлер від мережі на T_max — вода потрібна
незалежно від погоди. Це «денний тариф», але один раз, а не щодня.

Для Midea те саме через уставку: базова уставка вночі вища (наприклад 50) у
дні без сонячного прогнозу і нижча (40) у дні з ним.

## 6. Дані, яких бракує, і помічники, які треба створити

| Що | Навіщо | Джерело |
|---|---|---|
| `input_boolean.sonce_boilery_dozvoleno` | головний вимикач усієї логіки | помічник |
| `input_number.sonce_soc_on` (95), `sonce_soc_off` (80), `sonce_pv_on_kvt` (1,0), `sonce_min_probih_hv` (30), `sonce_t_solar` (62), `sonce_t_baza` (45) | пороги з дашборда, **без `initial:`** | помічники |
| `input_boolean.boiler_babusi_nich_propustyty` | рішення о 21:00 | помічник |
| Yasno: регіон і група | умова 4 і сторінка «Блекаут» | налаштувати інтеграцію в UI (дія власника) |
| Forecast.Solar: кВт·пік, азимут, нахил | умова розділу 5 | після монтажу |
| Відповідь про лічильник бабусі | чи взагалі є другий бойлер у цій задачі | власник |
| `sensor.sonce_nadlyshok_kvt` (template) | `pv − load`, з витримкою в тригерах | template |

## 7. Безпека і межі

- Ніколи не вмикати нагрів під час відключення або без зв'язку з логером —
  той самий принцип, що в `outage.md`: відсутність даних ≠ «усе добре».
- Не перевищувати навантаження виходу інвертора: сума тенів + поточне
  споживання ≤ 80 % номіналу (уточнити модель Deye; для 8 кВт це 6,4 кВт).
- Гістерезис усюди: батарея 95/80 як головний, `for:` на PV-тригері,
  мінімальний пробіг 30 хв, ліміт стартів на день. Жодної умови, яка вмикає і
  вимикає за одним і тим самим порогом.
- Ручне завжди старше: якщо людина увімкнула бабусин бойлер із дашборда поза
  вікном, автоматика його не чіпає (перевірка `context.user_id`, як у
  журналі перемикань поливу).
- Легіонела: якщо Midea не досягав 60 °C понад 7 днів — один нічний нагрів до
  65 °C за нічним тарифом (заміна нинішній «дезінфекції»).

## 8. Що показати на дашборді

На вкладці «Бойлер» і на майбутній «Сонце»: чи активне сонячне вікно і чому
ні (одним рядком: «надлишок 0,4 кВт < 1,5» / «батарея 87 % < 95» /
«заплановане відключення о 14:00»), скільки кВт·год від сонця пішло у воду
сьогодні (інтегратор потужності тенів у вікні), і скільки це зекономило за
денним тарифом. Рядок рішення о 21:00 — як `input_text.poliv_ostannie_rishennia`.

## 9. План перевірки перед увімкненням

1. Тиждень «сухого» прогону: автоматизація лише пише в журнал, що б вона
   зробила (той самий прийом, що й `poliv_ostannie_rishennia`).
2. Порівняти з реальним SOC і PV: чи не було б просадок батареї.
3. Увімкнути спершу тільки Midea уставкою; бабусин — після відповіді на
   питання розділу 2.

## 10. Варіанти, які варто обговорити

- **Мінімальний**: без Yasno і без прогнозу — лише виміряний надлишок + SOC.
  Працює з першого дня, втрачає лише нічну оптимізацію.
- **Повний**: розділи 3–5 цілком, із Forecast.Solar і Yasno.
- **Із зарядкою авто**: після перемикача фаз — та сама черга пріоритетів,
  бойлери перед авто.
